00:00-03:30 המשאבה שזכרה את הדבר הלא נכון- | פתיחה
:אמיר מערכתCIP
, ניקוי במקום, שודרגה ממוצר אחד לשלושה מתכונים. שינוי התוכנה נראה קטן: זמני פעולה
חדשים, בחירת שסתומים שונה ורצף שטיפה נוסף. בבדיקת ההתאוששות הראשונה לאחר נפילת מתח, משאבת
-הסחרור מתחילה לפעול לפחות משנייה בזמן ששסתום היציאה עדיין סגור. הDrive
נופל על לחץ, האטם המכני
שורד, והצוות מכנה את האירוע תקלה רגעית שלCommissioning
.
:יעל? פחות משנייה היא עדיין אירוע פיזיקלי אמיתי. מה התוכנית עשתה
:אמיר שלוש שגרות שונות יכלו לכתוב את פקודת המשאבה. מספר שלב הרצף היהRetentive
. רשתLadder
אחת
פירשה את השלב השמור כפקודת סחרור, שגרה אחרת עדיין בנתה מחדש את מצב השסתומים, ומנהל המתכונים
.טרם אישר שהמידע שנטען תקף. כל רשת נראתה הגיונית כשבדקו אותה לבדה
:יעל. כלומר זו לא הייתה שגיאת תחביר. זו הייתה שגיאת ארכיטקטורה
:אמיר בדיוק. הבקר ביצע הוראות חוקיות בתוך מודל בעלות גרוע. הרשת מפרק6
העבירה כלBit בזמן. לתוכנה לא
-הייתה תשובה אחת ומפורשת לארבע שאלות: מי בעל הבית של הOutput
, באיזה מצב נמצא הציוד, אילו נתונים
תקפים לאחרRestart
., ואילו תנאים חייבים להישאר נכונים לפני שמשחררים אנרגיה
:יעל היום לא נשאל איזו שפה היא הטובה ביותר באופן כללי. נשאל כיצדLadder
,
Structured Text
,
Function Block
Diagram
- וSequential Function Chart
משתלבים לקוד שמהנדס אחר יוכל להבין, לבדוק ולשנות בבטחה בעוד
.חמש שנים
:אמיר. ובסיום נחזור למערכת עם תכן שבו קשה לבטא את הפקודה הלא נכונה, ולא רק קל להסביר אותה בתגובה
03:30-07:30
| דרישות לפניRungs
:יעל- פרויקטי אוטומציה מתחילים לעיתים מI/O List
ומתכנת שפותח את סביבת הפיתוח. מה חייב להתקיים לפני
?כתיבת קוד

:אמיר , מודל התנהגות. צריך להגדיר מצבי הפעלה, מצבי ציוד, פקודותPermissives
,
Interlocks
,
Trips, כללי
Reset
, התנהגות לאחרRestart
, פונקציותManual
והגבול מול מערכותSafety. ביחידת תהליך מוסיפים את הרצף
הרצוי, נקודותHold
, מעברים חריגים ובעלות עלRecipe
. במכונה מוסיפיםCycle States
, מסלוליRecovery
ומה
מותר למפעיל לבקש בכלMode
.
:יעל זה נשמע כמוFunctional Design
, לאSoftware Design
.
:אמיר אי אפשר להפריד ביניהם. תוכנה אינה יכולה לפצות על תגובת תהליך שלא הוגדרה. קחי את המשפט
'הפעל את המשאבה כאשר היא מוכנה'. המילהReady
, חייבת להפוך לביטוי מפורש: נתיב שסתומים נכון מוכח
מפלס מינימלי, איןTrip
- פעיל, הDrive
- זמין, הMode
מאפשר התנעה אוטומטית, המתכון עברValidation, אין
Maintenance Lockout
וכל פונקצייתSafety
, נדרשת תקינה. לכל תנאי צריכים להיות מקורQuality
. ותגובה לכשל
:יעל כדאי להבדיל ביןPermissive
,
Interlock
- וTrip
?
:אמיר . כן, גם אם לכל חברה מילון מעט שונהPermissive
. מאפשר התחלהInterlock
מונע או מסיר פקודה כאשר
.תנאי נדרש חסרTrip
הוא בדרך כלל תגובת הגנה נעולה עם תנאיReset
מוגדרים. המילון חייב להיות מתועד, כי
הודעותHMI
, טבלאותCause and Effect
. ונהלי תחזוקה תלויים בו
:יעל מהוInvariant
? בהקשר הזה
:אמיר , תנאי שחייב להישאר נכון כל עוד מצב או פעולה פעילים. עבור סחרורInvariant
יכול להיות: אם פקודת
.המשאבה פעילה, נתיב זרימה פתוח חייב להיות מוכח, או שטיימר מעבר תחום בזמן עדיין פעילInvariants
מכווניםCode Review
. ובדיקות, מפני שהם הופכים כוונה מעורפלת למשפט שאפשר לאתגר
:יעל וגםRestart
הוא דרישה, לא ברירת מחדל שלMemory
.
:אמיר- בדיוק. מחליטים אם המכונה חוזרת לStopped, שומרת מצב, ממשיכה שלב שעבר אימות, או דורשת
Recovery
. של מפעילRetentive Memory
. אינה אסטרטגיית המשך. היא רק מנגנון אחסון
07:30-12:30
|
IEC 61131-3
בשנת2025 שפה משותפת, לא כלים זהים-
:יעל נבסס קודם את מפת התקינה. מה מגדירה בפועל המהדורה הנוכחית שלIEC 61131-3
?
:אמיר- המהדורה הרביעית, שפורסמה ב2025, מגדירה תחביר וסמנטיקה של חבילת שפות אחידה הכוללת
Structured Text
,
Ladder Diagram
- וFunction Block Diagram
. היא מגדירה גם רכיביSequential Function Chart
לארגון פנימי שלPrograms
- וFunction Blocks
, וכן רכיביConfiguration
.
Instruction List
, שמוכרת למהנדסים
.ממערכות ותיקות, אינה חלק מחבילת השפות הנוכחית
:יעל תאימות לתקן אומרת שאפשר להעביר כל פרויקט מיצרן אחד לאחר ולבצעCompile
?
:אמיר,הקבוצות הנתמכות, ספריות- לא. התקן משפר שפה משותפת ומושגים משותפים, אך הכלים נבדלים בתתי
Data Types
, מודלTasks
,
Hardware Configuration
,
Motion
,
Safety
,
Visualization
,
Diagnostics
. והרחבות יצרן
גם כאשר התחביר מיובא בהצלחה, ההתנהגות והראיות לאורך מחזור החיים עדיין דורשותVerification
.
:יעל? מהם אבני הבניין המשותפות מעבר לשפה הגרפית או הטקסטואלית
:אמיר
Data Types
,
Variables
,
Configurations
,
Resources
,
Tasks
- וProgram Organization Units
-. הPOUs
כולליםPrograms
,
Function Blocks
- וFunctions. Function
אמורה להתנהג כחישוב ללאState מתמשך של
Instance
.
Function Block
מחזיק זיכרוןInstance
. ומתאים לשסתום, מנוע, בקר או התנהגות חוזרת עם מצב
Program
- מתאם את התנהגות האפליקציה ומתוזמן על ידי הRuntime
.
:יעל ומה תפקידIEC TR 61131-8
?
:אמיר . הוא נותן הנחיות יישום ומימוש לשפותIEC 61131-10
מגדיר פורמטXML
לחילופי פרויקטים לפיIEC
61131-3
-. זה מסייע להעברה בין כלים ולVersion Control, אך אינו מוחק סמנטיקה ייחודית ליצרן ואינו מבטיח
Migration
. בלחיצה אחת
:יעל המהדורה של2025
גם מזכירה מחרוזותUTF-8
.

:אמיר נכון, וזה מזכיר לנו שתוכנת בקרה מטפלת כיום במידע עשיר יותר. אבל תכונות שפה עשירות אינן סיבה
להכניס כל פונקצייתIT
לתוךTask בזמן אמת. הארכיטקטורה עדיין מפרידה בין בקרה דטרמיניסטית לבין
Reporting
,
Analytics
. ושירותים שאינם קריטיים
:יעל. כלומר לתקנן את המודל המחשבתי, ולאמת את המימוש
:אמיר. בדיוק. התקן הוא דקדוק הנדסי משותף, לא תחליף לתיעוד הפלטפורמה ולבדיקות מערכת
12:30-17:30
|
Ladder Diagram זרימת כוח גלויה ומלכודות נסתרות-
:יעל
Ladder
? עדיין מועדפת אצל חשמלאים ואנשי אחזקה רבים. במה היא באמת טובה
:אמיר : בלוגיקה בוליאנית הדומה למעגלי ממסריםStart-Stop
, שרשראותPermissive
,
Interlocks
, בחירתMode
,
Alarms
ובקרתDevice
פשוטה. המסלול החזותי יכול להראות במהירות איזה תנאי פתוח בזמןOnline Monitoring
.
.זה עובד כאשר הארכיטקטורה ממושמעת
:יעל. המשפט 'כאשר הארכיטקטורה ממושמעת' נשמע חשוב
:אמיר . מאודLadder
נעשית קשה כאשר אותוCoil
נכתב בכמה מקומות, כאשרLatches משמשים בלי בעלות
Reset
מפורשת, כאשרBranches
ארוכים מסתיריםPriority
, או כאשרState
שלSequence
מיוצג בעשרותBits
.שאינם קשורים. המסך נראה מוכר, אבל לתוכנית אין מודל התנהגות ברור
:יעל- תסביר את בעיית הMultiple Writers
. באמצעות המשאבה שלנו
:אמיר- נניח שManual
,
Automatic Sequence
- וRecovery
מכילים כל אחדRung
שכותבPumpCmd
. הערך הסופי
עלול להיות תלוי בסדרScan
או בכללי הפלטפורמה. שינוי בשגרה אחת יכול לדרוס אחרת בלי התרעה. תכן טוב
יותר מאפשר לכל שכבה לשלוחRequest למודול משאבה אחד. רק המודול הזה כותב את הפקודה הפיזית ומכריע
Mode
,
Permissive
,
Interlock
- וFeedback
.
:יעל ומה לגביSet
- וReset Coils
?
:אמיר הם אינם אסורים, אבל לכלState
נעול חייבים להיות בעלים מוגדרים, מסלולReset
, כללInitialization
ומשמעותDiagnostic
.
Bit
שנשאר נעול מעבר לדרישה שלו הופך לזיכרון נסתר. התוכנה צריכה לחשוףState
או
-מקור פקודה, לא לכפות חיפוש אחר הRung
האחרון שהדליקCoil
.
:יעל גםOnline Monitoring
. עלול לתת ביטחון מזויף
:אמיר . כןRung
מודגש מציג את ההערכה הנוכחית, לא את ההיסטוריה שיצרהBit
- שמור או את הTiming בין
Tasks
-. הוא גם יכול להסתיר תקלה פיזית בOutput
. צריך להבדיל ביןRequested Command
,
Controller Output
,
Field Power
, מצבActuator
. וההשפעה על התהליך
:יעל
Ladder
חזקה בהחלטות שקופות, לא בשמירת כל ההיסטוריה של המתקן בתוךContacts
.
:אמיר ניסוח מצוין. שומריםRungs
קצרים מספיק להסבר, קוראים לתנאים לפי משמעות הנדסית, והופכים בעלות
עלOutputs
. לברורה
17:30-22:30
|
Structured Text כוח ביטוי עם אחריות בזמן אמת-
:יעל
Structured Text
נראית מוכרת למהנדסים שיודעיםPascal
,
C
אוPython
?. איפה היא מרוויחה את מקומה
:אמיר , חישוביםArrays
,
Loops
,, המרות נתוניםValidation
שלRecipes
,, טיפול במחרוזותAlgorithms
,
State
Machines
. וספריות לשימוש חוזר. היא מבטאת טרנספורמציות מורכבות באופן קומפקטי יותר מרשת גרפית
חישוב פיצוי לחץ עם עשרה ערכי ביניים עשוי להיות ברור יותר כביטויים עםTypes
מאשר כקיר שלBlocks
.
:יעל? מהן הטעויות השכיחות
:אמיר קוד צפוף שרק המחבר מבין, המרותType
משתמעות, שינוייState
סמויים בתוךFunctions
, לולאות על
מידע שגודלו משתנה בלי לחשבWorst-Case Execution Time
-, גישה לArray
בליRange Protection
, ערבוב
-יחידות הנדסיות והנחות מעולם הDesktop
לגביExceptions
.
:יעל- תן דוגמה לBounded Execution
.

:אמיר- אם לPeriodic Task
יש תקציב של עשר מילישניות, לולאה שמעבדת את כל פריטי המתכון חייבת להיות
בעלתMaximum
- ידוע. חיפוש תמים בעשרים רשומות עלול לחרוג כאשר הקונפיגורציה גדלה לאלפיים. בReal-
Time Review
לא שואלים רק אם התוצאה נכונה, אלא מהו מסלול הביצוע הארוך ביותר ומה קורה כאשר הקלט
.פגום
:יעל? כיצד יחידות צריכות להופיע בקוד
:אמיר מעדיפיםStructures
עםTypes
. חזקים, שמות בעלי משמעות והמרות מפורשותTemperature_C
,
Pressure_bar_g
- וDuration_ms
- אומרים יותר מValue1
-, גם אם הפלטפורמה אינה תומכת בUnit Types
אמיתיים. מרכזיםScaling
- בגבול הI/O
כדי שהלוגיקה הפנימית תפעל ביחידות הנדסיות. לא מפזריםRaw Counts
-וMagic Constants
.
:יעל האםCASE
הוא דרך טובה לבנותState Machine
?
:אמיר הוא יכול להיות מצוין כאשרStates
הםEnumeration
,, המעברים מפורשיםEntry Actions
, נשלטותStates
-לא חוקיים מטופלים והOutputs
נגזרים בעקביות. הוא נעשה גרוע כאשר כלState
כותב ישירות לעשרותDevices
-ותנאי מעבר משוכפלים. הState Machine
צריכה לתאםModules
., לא לעקוף אותם
:יעל ומה עםComments
?
:אמיר
תגובות צריכות להסביר למה, אילוצים והנחות. הקוד צריך לחשוף מה. תגובה שאומרת 'הפעל משאבה מעל
M120
' אינה מוסיפה דבר. תגובה שמסבירה שהשהיית הוכחת השסתום של שלוש שניות מבוססת על מעטפת
תנועה מכנית שעברהValidation
. היא שימושית וצריכה להפנות לדרישה המבוקרת
22:30-26:30
|
Function Block Diagram זרימת אות וסדר ביצוע-
:יעל
Function Block Diagram
? נפוצה בבקרת תהליך. מה הופך אותה למתאימה
:אמיר . היא מייצגת זרימת אות וקשרים בין פונקציותPID
,
Filtering
,
Scaling
,
Voting
, עיבודAnalog ולוגיקת
Control Valve
- יכולים להיות קלים לסקירה כBlocks
- מחוברים. מהנדסת מכונות יכולה לעקוב מהProcess
Variable
, דרךValidation
- והבקר, עד הFinal Element
.
:יעל? האם השרטוט מבטיח סדר ביצוע משמאל לימין
:אמיר לא מניחים זאת לפי המראה בלבד. הפלטפורמות מגדירותNetwork Order
,
Block Execution
וטיפול
-בFeedback
.
Cyclic Dependencies
דורשות זהירות. המהנדס חייב להבין אתExecution Model של הכלי ולהפוך
Dependencies
. למפורשים כאשר הסדר חשוב
:יעל מה הופךFBD
? ללא קריאה
:אמיר
Sheets
, עצומים, קווים מצטלביםGlobal Variables
סמויים, ערבוב רמותAbstraction
- וBlocks
בעליSide
Effects
לא ברורים. עמוד שמכילScaling
, של חיישןMode Logic
, כוונוןPID
,
Alarm Latching
ובעלות עלValve
Output
אינוControl Diagram
.; זו קריסת ארכיטקטורה
:יעל כלומר כלNetwork
. צריכה לספר סיפור אחד
:אמיר כן. משאירים את מסלול האות גלוי, עוטפים התנהגות חוזרת בתוךFunction Blocks
, חושפיםStatus
-וQuality
ומפרידיםBasic Control
מתיאוםSequence
.
FBD
חזקה כאשר לכלBlock
ישContract
. ברור
:יעל היית מממש כלPID
- בBlock
? מותאם אישית
:אמיר בדרך כלל לא. משתמשים בספריות מוכחות של הפלטפורמה או החברה, אך עוטפים אותן בעת הצורך כדי
לתקנןUnits
,
Modes
,
Tracking
,
Output Limits
,
Bumpless Transfer
,
Alarms
- וDiagnostics
. שימוש חוזר צריך
.להפחית שונות, לא להסתיר התנהגות קריטית
26:30-31:30
|
SFC להפוך את מצב הרצף למפורש- ומכונות מצבים
:יעל
Sequential Function Chart
? נקראת לפעמים שפת תכנות ולפעמים לא. מה מדויק

:אמיר- בIEC 61131-3:2025
,
SFC
היא קבוצת רכיבים לארגון פנימי שלPrograms
- וFunction Blocks
.
Steps
מחזיקיםState
,
Transitions
- מגדירים מתי עוברים, וActions
. משתמשות ברכיבים של השפות האחרותPLCopen
-מדגישה שSFC
- מתאימה במיוחד לתהליכים רציפים ולState Machine Behavior
.
:יעל- מה מרוויחים מState
? מפורש
:אמיר
Observability
ומעברים נשלטים. במקום לנחש איזה שילובBits
משמעותוRinsing, התוכנית מצהירה
Rinsing
:. מהמצב הזה רק מעברים מוגדרים חוקייםComplete
,
Hold
,
Abort
אוFault. אפשר לסקור, להציג ולבדוק
Entry
- וExit Behavior
.
:יעל עד כמהStates
? צריכים להיות מפורטים
:אמיר מספיק כדי לייצג התנהגות ציוד משמעותית, לא כל פעולה שלScan
. לכלState
, צריכים להיות מטרהEntry
Criteria
,
Invariants
, פעיליםCompletion Criteria
,
Timeout
- וAbnormal Exits
. אםState
קיים רק כדי להמתיןScan
.אחד, כנראה שהוא מתאר פרט מימוש ולא התנהגות תהליך
:יעל ומה לגביParallel Branches
?
:אמיר הן יכולות לייצג פעולות מקבילות, אךSynchronization
חייב להיות מפורש. אם שניBranches שולטים בציוד
משותף, בעלות וכלליCompletion
. חייבים להיות ברוריםParallelism
שנראה אלגנטי עלול ליצורRace
כאשר ענף
.אחד נכשל והשני ממשיך
:יעל
PackML
מוזכרת לעיתים יחד עםState Models
.
:אמיר
OMAC PackML
- וISA TR88
למכונות מציעות מושגים משותפים כמוStopped
,
Starting
,
Execute
,
Holding
,
Held
,
Aborting
- וAborted. הן יכולות לשפר אחידות בין מכונות, אך צריך למפות אותן לתהליך האמיתי ולא להדביק
.אותן כשכבה דקורטיבית מעל לוגיקה שאינה קשורה
:יעל , במערכת שלנוRecipe Steps
- וUnit Mode
יהיו אותהState Machine
?
:אמיר . בדרך כלל מפרידיםUnit Mode
כמוOff
,
Manual
,
Automatic
אוMaintenance
. קובע הרשאותSequence
State
. מתאר את מיקום המתכוןDevice Modules
שומריםStates
. משלהםState Machines שכבתיות מונעות
Chart
. ענק ששולט בכל פרט
31:30-36:30 | ארכיטקטורת אוטומציה שניתן לתחזק
:יעל- נבנה את השכבות מהTerminals
. כלפי מעלה
:אמיר , ראשיתI/O Abstraction
. ממפיםRaw Channels
,
Scaling
,
Inversion
,
Quality
- וSimulation
. בגבול אחד
,שניתDevice Modules
, למשאבות, שסתומיםHeaters
,
Drives
ומכשור. כלModule
, מחזיק פקודותPermissives
,
Interlocks
,
Feedback
,
Faults
- וDiagnostics
עבורDevice
אחד אוAssembly
. מוגדרת היטב
:יעל השכבה השלישית היאEquipment Modules
?
:אמיר . כןEquipment Module
מתאםDevices
כדי לספקCapability
,: נתיב סחרורDosing
,
Heating
,
Positioning
אוTransfer
-. הוא מבקש פעולות מהDevices
וחושףStatus
, קומפקטי. מעליוSequence
אוPhase Logic מתאמת
Capabilities
כדי לבצעRecipe
אוMachine Cycle
. שכבתSupervisory
מנהלתModes
,
Production Orders
,
Handshakes
וסיכומים עבורHMI
.
:יעל איפה נמצאPID Loop
?
:אמיר בדרך כלל בשכבתEquipment
אוBasic Control
-, קרוב לProcess Variable
- ולFinal Element
-. הSequence
מבקשתSetpoint
- וMode
-; היא לא מממשת מחדש את הבקר. כך הLoop
- יכול להישאר בManual
אוTracking
במעבריSequence
בלי לפזר לוגיקה ביןSteps
.
:יעל. אתה חוזר שוב ושוב לבעלות
:אמיר . מפני שבעלות מונעת פקודות סותרותModule
אחד כותב כלOutput פיזי. שכבות גבוהות שולחות
Requests
דרךInterfaces
. מוגדריםPump Module
יכולה לקבלAutoRequest
,
ManualRequest
- וStopRequest
,
אך היא מכריעה ביניהם לפיPriority
מתועד וחושפתCommandSource
,
Ready
,
Running
,
Faulted
-וNotPermittedReason
.

:יעל- זה גם משפר את הHMI
. שנבנה בהמשך
:אמיר בדיוק. הממשק יכול להציג למהStart
חסום בלי להרכיב מחדש לוגיקה מעשרותTags
. זה גם תומך
-בSimulation
-: מחליפים את גבול הI/O
במודל ושומרים אתInterfaces
- של הModules
.
:יעל מה צריך לעבור ביןModules
?
:אמיר
Commands
,
Status
,
Configuration
- וEvents
עםTypes
- מפורשים. נמנעים מגישה חופשית לInternal
Variables
.
Module Contract
- מגדיר מה הCaller
- רשאי לבקש, מה פירוש הFeedback
, אילו הנחותTiming קיימות
וכיצד מבצעיםAcknowledge
- לFaults
.
36:30-40:30
- | מודלי נתונים, שימוש חוזר וOOP בלי תיאטרון ארכיטקטורה
:יעל? קוד לשימוש חוזר נשמע תמיד טוב. למה לפעמים הוא מקשה על פרויקטים
:אמיר מפני שקוד מועתק נקראLibrary
-, או מפני שBlock
גנרי חושף חמישיםParameters
כדי לכסות כל מכונה
.אפשריתReuse
- עובד כאשר ההתנהגות יציבה, הInterfaces
קטנים, התיעוד מבוקר, הגרסאות ניתנות למעקב
-והפרויקט הצורך יכול לבדוק את הLibrary Release
. המדויק
:יעל- נתחיל בData Types
.
:אמיר- משתמשים בEnumerations
עבורModes
- וStates
-, בStructures
עבורDevice Commands
- וStatus
,
-ובNamed Constants
עבורLimits. Recipe
צריכה להיותStructure
שעברהValidation
עםVersion
- וChecksum
או מנגנוןIntegrity
מתאים, לא אוסףTags
רופף. מפרידיםConfiguration
- מLive State
וערכים שהמפעיל הזין
.מערכים מאושרים שבהם הבקרה משתמשת
:יעל
Function Blocks
נותניםInstances
. מה מוסיףObject-Oriented Programming
?
:אמיר , לפי הפלטפורמהMethods
,
Interfaces
,
Inheritance
אוProperties
יכולים לשפרEncapsulation
-וPolymorphism
-. לPLCopen
- יש הנחיות לObject Orientation
בבקרה תעשייתית. אבלOOP
היא כלי, לא תג
.בגרותInheritance
- עמוקה, קשרים דינמיים וSide Effects
סמויים עלולים להקשות עלOnline Troubleshooting
.
:יעל מתיInterface
? שימושי
:אמיר כאשר מימושים שונים צריכים להציג אותוContract. שסתום מדומה ושסתום פיזי יכולים לממש אותו
Command-Status Interface
. משפחותDrive
שונות יכולות לחשוףAPI
משותף כלפיEquipment Layer, כאשר
Diagnostics
ייחודיים ליצרן נשארים בתוךAdapters
.. כך ניתן להחליף מימוש בלי להעמיד פנים שהחומרה זהה
:יעל כיצד מנהלים גרסאותLibrary
?
:אמיר
Semantic Versioning
יכולה לעזור, אך הכללים החשובים הםControlled Release
, רישוםDependencies
,
מדיניותBackward Compatibility
,
Migration Notes
- וRegression Tests
. פרויקט מכונה צריך לדעת בדיוק איזו
גרסתLibrary
- יצרה את הBinary
שהורד לבקר. אסור לעדכןGlobal Library
. בשקט בכל הפרויקטים שכבר הופעלו
:יעל. וגם להימנע מהכללה מוקדמת
:אמיר- נכון. קודם הופכים תכן אחד לנכון ולObservable
. מכלילים לאחר שמשוויםVariants
- אמיתיים. הBlock
.הטוב ביותר לשימוש חוזר מתקנן את החלקים המסוכנים והחזרתיים ומשאיר את לוגיקת התהליך הייחודית גלויה
40:30-44:00
|
Version Control
, ניתוח סטטי ובדיקות ששורדותCommissioning
:יעל- צוותי אוטומציה אומרים לעיתים שפרויקט הPLC
מגובה. האם זהVersion Control
?
:אמיר . לאBackup
. שומר קובץ בנקודת זמןVersion Control
, מתעד שינויים מכוונים, מחברReview
,
Release
Tags
וקשרים ביןBranches
. הוא צריך לאפשר לענות מה השתנה, למה, מי אישר, לאיזהController הגרסה הורדה
-וכיצד משחזרים את הBuild
. ששוחרר
:יעל קשה יותר לבצעDiff
. בשפות גרפיות

:אמיר לעיתים כן. משתמשים באינטגרציותSource Control
של היצרן, בפורמטים טקסטואליים אמינים, או
-בExport
מבוקר כמוPLCopen XML
. אבלMerge טקסטואלי מוצלח אינו הוכחה שהתנהגות הבקרה נכונה. צריך
Compile
,
Analysis
- וTest
. לפרויקט שנוצר בתוך סביבת ההנדסה היעד
:יעל מה תורםStatic Analysis
?
:אמיר הוא מוצאPatterns
לפניRuntime: Variables
שאינם בשימוש, המרותType
, משתמעות, קוד לא נגיש
הפרותNaming
,
Complexity
, גבוההAssignments
, חשודיםMultiple Writes
או הפרות כלליLibrary
., לפי הכלי
CODESYS
, לדוגמה, מספקת ניתוח לפיRules
- וMetrics
-. יכולות דומות קיימות בEcosystems
אחרים. צריך
להתאים אתRule Set
. ולסקור חריגות, לא לדכא אותן אוטומטית
:יעל? ואז בדיקות. מהי היררכיה שימושית
:אמיר
Unit Tests
- לFunctions
- ולFunction Blocks
;
Module Tests
עםSimulated I/O
;
Sequence Tests המכסות
Normal
,
Hold
,
Abort
- וRecovery
;
Integration Tests
עםDrives
, רשתות ומכשור אמיתיים; ולבסוףSite
Acceptance Tests
. תחת אילוצי התהליךSimulation
מצוינת לרוחב כיסוי, אך אינה משחזרת כלTiming
, פיזי
Wiring Fault
או התנהגותFirmware
.
:יעל. אירוע נפילת המתח שלנו צריך להפוך למשפחת בדיקות
:אמיר בדיוק. מסירים מתח או מדמיםRestart
בכלSequence State
משמעותי. משנים אםFeedback
של שסתום
,ישןRecipe
- אינו תקף, הDrive
אינו זמין או המפעיל מבקשManual
-. מאמתים שהOutputs
, נשארים בטוחים
-שהState
- הופך לRecoveryRequired
-, שהסיבה גלויה ושאי אפשר להמשיך עד שהRecovery Procedure
.שהוגדרה מצליחה
:יעל ומה כוללות ראיותRelease
?
:אמיר שומריםSource Revision
, גרסתTool
- וCompiler
,
Target Firmware
,
Libraries
,
Configuration
,
Test
Report
,
Change Request
, מאושרChecksum
אוSignature
כאשר קיימים, וחבילתRestore
. שעברה בדיקה
Backup
- שמעולם לא נוסה בRestore
. הוא רק תקווה המאוחסנת על שרת
:יעל ומה לגביOnline Edits
?
:אמיר- הן עשויות להיות נדרשות בCommissioning
, אך כל אחת היא שינוי מבוקר. מתעדים אותה, ממזגים אותה
-בחזרה לMaster Source
, מריצים מחדש את הבדיקות הרלוונטיות ויוצריםRelease
- חדש. אסור שהController
.יהיה המקום היחיד שבו נמצאת האמת
44:00-46:00 | הארכיטקטורה המתוקנת וסיום
:יעל? נחזור למערכת. מה השתנה
:אמיר- הOutput
הפיזי של המשאבה נכתב כעת רק על ידיPumpModule
.
Manual Control
-, הAutomatic
Sequence
ולוגיקתRecovery
שולחיםRequests
-; הם אינם יכולים לכתוב ישירות לOutput. המודול מכריע
Priority
-, מוכיח את נתיב השסתומים, מאמת מפלס וDrive Readiness
, מחילStop
- וTrip Conditions
וחושף סיבה
אחת כאשרStart
. חסום
:יעל? ומה קרה למספר השלב השמור
:אמיר הוא נשמר רק כראיית ייצור, לא כהוראה להמשיך. לאחר נפילת מתח לא מבוקרת, היחידה נכנסת
-לRecoveryRequired
-. הRecipe
נטענת מחדש ועוברתValidation
-, מצב הDevices
- נבנה מחדש מFeedback
,
והמפעיל מבצעRecovery Sequence
מפורשת. סחרור אוטומטי אינו יכול להתחדש עד שמצב הציוד ותנאי
.התהליך תואמו
:יעל הקוד גם חולק לשכבותI/O
,
Device
,
Equipment
,
Sequence
- וSupervisory
, עםEnumerated States
- וTyped
Interfaces
.
:אמיר והצוות הוסיףStatic-Analysis Rules
- לMultiple Writers
,
Unit Tests
- לPumpModule
,
Sequence
Simulations
לכלAbnormal Exit
ובדיקות חומרה להתאוששות מתח. התיקון אינו עודNormally Closed Contact. זו
-תוכנה שבה בעלות וState
. גלויים

:יעל. תן לנו את הכללים האחרונים
:אמיר בוחרים את השפה שמציגה את הכוונה ההנדסית בצורה הקלה ביותר לסקירה. נותנים לכלOutput
בעלים
אחד. ממדליםModes
- וSequence States
במפורש. מפרידים ביןRetained Data
לבין החלטתRestart. שומרים
Module Interfaces
קטנים ועםTypes
-. שולטים בספריות ובReleases
-. ובודקים תקלות וRecovery
, לא רק את
-הHappy Path
.
:יעל בפרק8
- נשתמש בInterfaces
האלה כדי לבנות את החלון של המפעיל למכונה: היררכייתHMI
,
High-
Performance Graphics
,, ניווט, פקודותAlarms
וההבדל בין מסך שנראה מרשים לבין מסך שתומך בהחלטה
.נכונה
:אמיר . תוכנת בקרה טובה יודעת מה המכונה עושהHMI
. טובה עוזרת לאדם להבין למה
